# Information Still Needed — Master Checklist

> Use this as your shopping list. Work through it with your supervisor.
> When you have something, bring it back and the manual will be updated.

---

## 🔴 Critical — Compliance & Safety

- [ ] **Sand filter (SRS-SF-11) is broken** — a former operator confirmed it needs repair or replacement. Find out: is this already known to current supervisor/SUMAS? Is a repair/replacement scheduled? Until fixed, the bag filter is carrying extra load it wasn't designed for — ask if discharge water quality is being checked more closely in the meantime.
- [ ] **Ozone position + missing peroxide/chlorination — reconcile two conflicting accounts.** A former operator says ozone runs FIRST (before any chemicals) and doesn't mention hydrogen peroxide dosing or chlorination at all. Earlier photo-based notes had ozone LAST (after carbon, before chlorination) with peroxide dosed at the white tanks. Ask Brennan/Rob/Glen directly: is chlorination (Accu-Tab) still part of the live process? Is hydrogen peroxide still dosed? Where does ozone actually sit in the sequence today? This affects whether the water is being disinfected before discharge — a compliance-relevant question.
- [ ] **Discharge permit / BC EMA authorization** — the actual legal limits (pH, turbidity, iron, TPH, suspended solids). Ask supervisor or SUMAS.
- [ ] **Where treated water is discharged** — storm sewer, creek, ground? What is the receiving environment?
- [ ] **Permit exceedance reporting** — who to call, what form to use, within what timeframe
- [ ] **Confined space entry procedure** — written permit system, gas monitor model, trained attendant names
- [ ] **ALL eyewash station locations** — walk the site and note every one
- [ ] **Spill kit contents and location** — confirm sodium sulphite/bisulphite is stocked for H₂O₂ spills

---

## 🟠 High Priority — Daily Operations

- [x] **Actual chemical dose rates currently in use** — **partially resolved by a former operator:** PACl stock = 2 bags dry powder per 200L; flocculant stock = ~100g (half a scoop) per 200L, added slowly, mixed 1hr. Still need: H₂O₂ dose if still in use, and confirmation these ratios match what Brennan/Rob/Glen currently use.
- [ ] **Chemical injection points** — trace each dosing line: where exactly does PACl inject? H₂O₂? Polymer/flocculant locations now confirmed (see below) — still need exact line/pump for each of the 3 flocculant points, plus PACl and H₂O₂ injection points.
- [ ] **Frac tank inventory** — how many, what are their IDs, approximate volume each, and which is clean/dirty/in treatment right now
- [ ] **Indoor white cylindrical tanks** — volume of each? What exactly goes in each? What is the ANKO2 tank used for?
- [ ] **Sand filter backwash setpoint** — at what pressure differential do you backwash SRS-SF-11?
- [ ] **Carbon vessel changeout** — when was SRS-CV-15 last recharged? How do you know when it's exhausted?
- [ ] **CD30TIX ozone system normal operating pressure** — what does the gauge normally read?
- [ ] **Dosing pump settings** — current stroke rate and stroke length on each pump
- [ ] **Bag filter change frequency** — scheduled or condition-based?

---

## 🟡 Important — Completeness

- [ ] **What the site actually is** — Shell fuel depot? Bulk terminal? Something else?
- [ ] **Shift schedule** — how many shifts, what hours, how many operators per shift
- [ ] **Step-by-step walkthrough of one full treatment batch** — from raw water in pond to discharge. Best done as a video walkthrough or with supervisor narrating.
- [ ] **Any existing SUMAS SOPs or operating procedures** — should be incorporated into this manual
- [ ] **External lab name and contact** — who analyzes TPH, metals, bacteriological samples?
- [ ] **Recent log sheets (last month)** — photograph a few completed pages to see what "normal" looks like
- [ ] **Typical raw water readings** — what is the usual pH, turbidity, and iron level coming in?
- [ ] **Operator certification requirements** — what BC certification (if any) is required for this role?

---

## 🟢 Nice to Have — Fine Details

- [ ] **Equipment manuals** — Kontek APC5 filter press, CD30TIX ozone generator, SRS-SF-11 sand filter, dosing pumps
- [ ] **Process flow diagram or P&ID** — a drawn diagram of how everything connects. Can be hand-sketched — I'll format it.
- [ ] **Maintenance records** — last backwash date, last carbon changeout, last filter press service
- [ ] **Chemical delivery slips** — confirms concentrations and lot numbers
- [ ] **Site emergency plan** — evacuation route, assembly point. May be posted on wall — photograph it.
- [ ] **Past incident reports** — what has gone wrong before? Goes straight into the troubleshooting section.
- [ ] **Lab results from last 3 months** — shows monitoring parameters and normal ranges

---

## What I Already Have ✅

- All 8 chemicals: names, SDS, hazard classes, safety procedures
- All major equipment: names, models, serials, operating procedures
- Full treatment train sequence — **outdoor portion now confirmed by operator:** oil/water separation cell → frac tanks → 2 outdoor blue separator bins → submersible intake pump → two white indoor tanks
- **Flocculant (CL-200/Flopham polymer) dosing points confirmed by operator:** added at 3 separate points — the oil/water separation cell, the 2 outdoor blue bins, AND indoors near the white tanks (not just one dosing point as previously documented)
- **Transfer pumps confirmed by operator:** portable submersible pumps (not fixed installations) are moved between frac tanks and the 2 blue bins to perform each transfer
- **PACl and flocculant stock solution ratios** (former operator): 2 bags dry PACl per 200L; ~100g flocculant per 200L, added slowly, mixed 1hr. Injected together right before the white settling tanks.
- **Bag filter role clarified** (former operator): acts as a safety screen protecting the carbon vessel — sand filter → bag filter → carbon vessel, not sand → carbon → bag as earlier notes suggested.
- **Discharge destination clarified** (former operator): treated water → holding tanks → trucked/transferred to a lagoon for disposal (not necessarily a permitted point-source discharge — needs reconciling with the discharge permit question above).
- Site: Kamloops BC, SUMAS Environmental Services (1-250-374-4151)
- Key contacts: Brennan (supervisor), Rob, Glen
- Shell Canada OWS weekly inspection procedure and log format
- Safety equipment locations: fire extinguisher + air horn near sand filter
- Emergency contacts: SUMAS, Air Liquide (1-800-817-7697), Poison Control, 911
- H₂O₂ spill neutralization: sodium sulphite/bisulphite
- CO₂ exposure limits and hazards
- SRS-CV-15 max pressure: 75 PSIG
- Filter press Kontek APC5: full operating sequence, manufacturer contact
- pH meter calibration buffers (4.0/7.0/10.0) confirmed on site (lab equipment, not a process chemical)

---

## 🆕 New Open Items From Latest Photo/Video Batch

- [ ] **Wet Cell vs. Blue Bins** — is the indoor concrete "Wet Cell / Separation Cell" (Section 6.2a) a separate piece of equipment from the 2 outdoor blue separator bins (Section 6.1a), or are these the same thing described twice? **Critical to resolve before the treatment train order is fully accurate.**
- [x] **Dry PACl bag (25kg, made in China)** — **resolved by a former operator:** yes, in active use, mixed 2 bags per 200L as a stock solution. Still need: confirm bag size matches the 25kg bags seen in photos, and confirm with current operators this is still the practice.
- [ ] **TEXLOME High Calcium Hydrated Lime** — brand new chemical, not yet documented. What is it used for here (pH raising? metals precipitation?), what's the dose, where's the SDS, what PPE?
- [ ] **Chemicals next to the two white indoor tanks** — operator is sending these next; needed to finish updating Section 5 (Chemical Dosing) accurately for the indoor dosing stage.
- [x] **Play Sand / Sakrete bags seen near H₂O₂ drums** — **largely resolved:** photo IMG_2777 shows a matching white bag sitting at the base of the green sand filter vessels, strongly suggesting this is filter media stock kept on hand. Still nice to have: direct confirmation from supervisor.
- [ ] **Submersible intake pump spec** — model/capacity of the pump moving water from the blue bins into the building.

---

*Saved: 2026-06-06 | Updated: 2026-06-24 | Resume here when new information is available*

---

## 🆕🆕 New Open Items From Former Operator's Account (latest)

- [ ] **Confirm with CURRENT operators (Brennan/Rob/Glen):** is ozone really first in the sequence, and is hydrogen peroxide / chlorination still used at all? This account didn't mention either. See 🔴 Critical section above.
- [ ] **Sand filter repair/replacement status** — is this already scheduled? See 🔴 Critical section above.
- [ ] **Discharge to a lagoon, not a direct permitted outfall?** — this account says water goes to holding tanks then is trucked/transferred to a lagoon, not described as a direct discharge point. Need to confirm how this reconciles with "discharge permit" questions above — is the lagoon itself the permitted discharge point, or a separate holding step before further treatment/discharge elsewhere?
- [ ] **Bag size for dry PACl** — confirm the "2 bags per 200L" bags are the same 25kg bags seen in photos (this ratio would be very concentrated if so — worth double-checking the math with whoever currently mixes it).

---

## 🆕🆕🆕 New Open Items — Sand Filter Photos (IMG_2777, IMG_2778)

- [x] **"The green one" is actually two vessels** — **resolved:** photo IMG_2777 confirms two green pressure vessels side by side, sharing a top pipe manifold, each with its own round inspection hatch — looks like a duplex (twin) sand filter setup.
- [ ] **Which vessel is "broken"?** — Is it one specific vessel in this twin pair, or are both affected? Is this duplex arrangement intentional (one runs while the other backwashes/stands by), or did SUMAS just install two identical units over time?
- [ ] **IMG_2778 close-up tag check** — this shot shows "SRS-SF-11" clearly on a green vessel with a multi-port control valve/actuator on top. Does this match one of the two vessels in IMG_2777, or is there a third sand filter vessel elsewhere on site?
- [x] **Kontek filter press location confirmed** — visible right next to/behind the two green sand filter vessels in IMG_2777 (the blue/white finned unit). Matches the "lines like a piano" description and confirms physical layout, even though it's reportedly not used.
